  Version,26.1;

  Timestep,6;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    -LargeDataCenterHighITE-ASHRAE 169-2013-2A created: 2026-04-15 10:45:16 -0700,  !- Name
    ,                        !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Zone,
    DataCenter ZN,           !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    DataCenter,              !- Name
    DataCenter ZN,           !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    LargeDataCenterHighITE StandaloneDataCenter;  !- Space Type

  SpaceList,
    LargeDataCenterHighITE StandaloneDataCenter,  !- Name
    DataCenter;              !- Space 1 Name

  Lights,
    LargeDataCenterHighITE StandaloneDataCenter Lights,  !- Name
    LargeDataCenterHighITE StandaloneDataCenter,  !- Zone or ZoneList or Space or SpaceList Name
    DataCenter Lighting_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.88890266669422,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Day:Interval,
    DataCenter Lighting_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Week:Daily,
    DataCenter Lighting_SCH Week Rule - Jan1-Dec31,  !- Name
    DataCenter Lighting_SCH Default,  !- Sunday Schedule:Day Name
    DataCenter Lighting_SCH Default,  !- Monday Schedule:Day Name
    DataCenter Lighting_SCH Default,  !- Tuesday Schedule:Day Name
    DataCenter Lighting_SCH Default,  !- Wednesday Schedule:Day Name
    DataCenter Lighting_SCH Default,  !- Thursday Schedule:Day Name
    DataCenter Lighting_SCH Default,  !- Friday Schedule:Day Name
    DataCenter Lighting_SCH Default,  !- Saturday Schedule:Day Name
    DataCenter Lighting_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter Lighting_SCH Default,  !- SummerDesignDay Schedule:Day Name
    DataCenter Lighting_SCH Default,  !- WinterDesignDay Schedule:Day Name
    DataCenter Lighting_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter Lighting_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    DataCenter Lighting_SCH, !- Name
    Fractional,              !- Schedule Type Limits Name
    DataCenter Lighting_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    Foundation F 126 Perim 9754 Area 55742,  !- Construction Name
    DataCenter ZN,           !- Zone Name
    DataCenter,              !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,18.288,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,18.288,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-11.9,  !- Construction Name
    DataCenter ZN,           !- Zone Name
    DataCenter,              !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,18.288,4.2672,  !- X,Y,Z ==> Vertex 1 {m}
    0,18.288,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.2672;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-11.9,  !- Construction Name
    DataCenter ZN,           !- Zone Name
    DataCenter,              !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,18.288,4.2672,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,18.288,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,18.288,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,18.288,4.2672;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-11.9,  !- Construction Name
    DataCenter ZN,           !- Zone Name
    DataCenter,              !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,4.2672,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,18.288,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,18.288,4.2672;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-11.9,  !- Construction Name
    DataCenter ZN,           !- Zone Name
    DataCenter,              !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.2672,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,0,4.2672;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 6,               !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    DataCenter ZN,           !- Zone Name
    DataCenter,              !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,4.2672,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,18.288,4.2672,  !- X,Y,Z ==> Vertex 2 {m}
    0,18.288,4.2672,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.2672;  !- X,Y,Z ==> Vertex 4 {m}

  ElectricEquipment:ITE:AirCooled,
    LargeDataCenterHighITE StandaloneDataCenter IT equipment 1,  !- Name
    DataCenter,              !- Zone or Space Name
    FlowControlWithApproachTemperatures,  !- Air Flow Calculation Method
    Watts/Area,              !- Design Power Input Calculation Method
    ,                        !- Watts per Unit {W}
    1,                       !- Number of Units
    5381.95520835486,        !- Watts per Floor Area {W/m2}
    DataCenter Equipment_SCH,!- Design Power Input Schedule Name
    Always On Discrete,      !- CPU Loading  Schedule Name
    Curve Biquadratic 3,     !- CPU Power Input Function of Loading and Air Temperature Curve Name
    0.285714285714286,       !- Design Fan Power Input Fraction
    0.0001,                  !- Design Fan Air Flow Rate per Power Input {m3/s-W}
    Curve Biquadratic 4,     !- Air Flow Function of Loading and Air Temperature Curve Name
    Curve Quadratic 2,       !- Fan Power Input Function of Flow Curve Name
    22.5,                    !- Design Entering Air Temperature {C}
    None,                    !- Environmental Class
    AdjustedSupply,          !- Air Inlet Connection Type
    ,                        !- Air Inlet Room Air Model Node Name
    ,                        !- Air Outlet Room Air Model Node Name
    DataCenter ZN VAV terminal Outlet Air Node,  !- Supply Air Node Name
    0,                       !- Design Recirculation Fraction
    ,                        !- Recirculation Function of Loading and Supply Temperature Curve Name
    0.94,                    !- Design Electric Power Supply Efficiency
    ,                        !- Electric Power Supply Efficiency Function of Part Load Ratio Curve Name
    1,                       !- Fraction of Electric Power Supply Losses to Zone
    ITE-CPU,                 !- CPU End-Use Subcategory
    ITE-Fans,                !- Fan End-Use Subcategory
    ITE-UPS,                 !- Electric Power Supply End-Use Subcategory
    9.43,                    !- Supply Temperature Difference {deltaC}
    LargeDataCenterHighITE SupplyApproachTemp_SCH,  !- Supply Temperature Difference Schedule
    -7.55,                   !- Return Temperature Difference {deltaC}
    LargeDataCenterHighITE ReturnApproachTemp_SCH;  !- Return Temperature Difference Schedule

  ZoneControl:Thermostat,
    DataCenter ZN Thermostat,!- Name
    DataCenter ZN,           !- Zone or ZoneList Name
    DataCenter ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    LargeDataCenterHighITE StandaloneDataCenter Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    DataCenter ZN Thermostat Schedule,  !- Name
    DataCenter ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    DataCenter ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    LargeDataCenterHighITE StandaloneDataCenter Thermostat 1,  !- Name
    DataCenter HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
    DataCenter CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    DataCenter HTGSETP_SCH Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15;                      !- Value Until Time 1

  Schedule:Week:Daily,
    DataCenter HTGSETP_SCH Week Rule - Jan1-Dec31,  !- Name
    DataCenter HTGSETP_SCH Default,  !- Sunday Schedule:Day Name
    DataCenter HTGSETP_SCH Default,  !- Monday Schedule:Day Name
    DataCenter HTGSETP_SCH Default,  !- Tuesday Schedule:Day Name
    DataCenter HTGSETP_SCH Default,  !- Wednesday Schedule:Day Name
    DataCenter HTGSETP_SCH Default,  !- Thursday Schedule:Day Name
    DataCenter HTGSETP_SCH Default,  !- Friday Schedule:Day Name
    DataCenter HTGSETP_SCH Default,  !- Saturday Schedule:Day Name
    DataCenter HTGSETP_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter HTGSETP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter HTGSETP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter HTGSETP_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter HTGSETP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    DataCenter HTGSETP_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    DataCenter HTGSETP_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    DataCenter HTGSETP_SCH Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15;                      !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter HTGSETP_SCH Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15;                      !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter CLGSETP_SCH Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    35;                      !- Value Until Time 1

  Schedule:Week:Daily,
    DataCenter CLGSETP_SCH Week Rule - Jan1-Dec31,  !- Name
    DataCenter CLGSETP_SCH Default,  !- Sunday Schedule:Day Name
    DataCenter CLGSETP_SCH Default,  !- Monday Schedule:Day Name
    DataCenter CLGSETP_SCH Default,  !- Tuesday Schedule:Day Name
    DataCenter CLGSETP_SCH Default,  !- Wednesday Schedule:Day Name
    DataCenter CLGSETP_SCH Default,  !- Thursday Schedule:Day Name
    DataCenter CLGSETP_SCH Default,  !- Friday Schedule:Day Name
    DataCenter CLGSETP_SCH Default,  !- Saturday Schedule:Day Name
    DataCenter CLGSETP_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter CLGSETP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter CLGSETP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter CLGSETP_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter CLGSETP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    DataCenter CLGSETP_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    DataCenter CLGSETP_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    DataCenter CLGSETP_SCH Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    35;                      !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter CLGSETP_SCH Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    35;                      !- Value Until Time 1

  ZoneControl:Humidistat,
    Zone Control Humidistat 1,  !- Name
    DataCenter ZN,           !- Zone Name
    DataCenter Humidity Setpoint Schedule;  !- Humidifying Relative Humidity Setpoint Schedule Name

  ScheduleTypeLimits,
    Percent,                 !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type

  Schedule:Day:Interval,
    DataCenter Humidity Setpoint Schedule Default,  !- Name
    Percent,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    8;                       !- Value Until Time 1

  Schedule:Week:Daily,
    DataCenter Humidity Setpoint Schedule Week Rule - Jan1-Dec31,  !- Name
    DataCenter Humidity Setpoint Schedule Default,  !- Sunday Schedule:Day Name
    DataCenter Humidity Setpoint Schedule Default,  !- Monday Schedule:Day Name
    DataCenter Humidity Setpoint Schedule Default,  !- Tuesday Schedule:Day Name
    DataCenter Humidity Setpoint Schedule Default,  !- Wednesday Schedule:Day Name
    DataCenter Humidity Setpoint Schedule Default,  !- Thursday Schedule:Day Name
    DataCenter Humidity Setpoint Schedule Default,  !- Friday Schedule:Day Name
    DataCenter Humidity Setpoint Schedule Default,  !- Saturday Schedule:Day Name
    DataCenter Humidity Setpoint Schedule Default,  !- Holiday Schedule:Day Name
    DataCenter Humidity Setpoint Schedule Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter Humidity Setpoint Schedule Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter Humidity Setpoint Schedule Default,  !- CustomDay1 Schedule:Day Name
    DataCenter Humidity Setpoint Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    DataCenter Humidity Setpoint Schedule,  !- Name
    Percent,                 !- Schedule Type Limits Name
    DataCenter Humidity Setpoint Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    DataCenter Humidity Setpoint Schedule Summer Design Day,  !- Name
    Percent,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    8;                       !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter Humidity Setpoint Schedule Winter Design Day,  !- Name
    Percent,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    8;                       !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    DataCenter ZN,           !- Zone Name
    DataCenter ZN Equipment List,  !- Zone Conditioning Equipment List Name
    DataCenter ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    DataCenter ZN Zone Air Node,  !- Zone Air Node Name
    DataCenter ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    DataCenter ZN Inlet Node List,  !- Name
    DataCenter ZN VAV terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    DataCenter ZN Return Node List,  !- Name
    DataCenter ZN Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU DataCenter ZN VAV terminal,  !- Name
    DataCenter ZN VAV terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    DataCenter ZN VAV terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:NoReheat,
    DataCenter ZN VAV terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    DataCenter ZN VAV terminal Outlet Air Node,  !- Air Outlet Node Name
    DataCenter ZN VAV terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.1,                     !- Constant Minimum Air Flow Fraction
    Autosize;                !- Fixed Minimum Air Flow Rate {m3/s}

  Schedule:Constant,Always On Discrete,Always On Discrete Limits,1;

  ZoneHVAC:EquipmentList,
    DataCenter ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU DataCenter ZN VAV terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    DataCenter ZN,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DataCenter ZN DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Controller:MechanicalVentilation,
    CRAH Vent Controller,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    DataCenter ZN,           !- Zone or ZoneList 1 Name
    LargeDataCenterHighITE StandaloneDataCenter Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir,
    LargeDataCenterHighITE StandaloneDataCenter Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.002359737216,          !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    DataCenter ZN DSOA Space List,  !- Name
    DataCenter,              !- Space 1 Name
    LargeDataCenterHighITE StandaloneDataCenter Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    Yes,                     !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2026,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2026,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,TARP;

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    100mm Normalweight concrete floor,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    25mm Stucco,             !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.719999999999999,       !- Conductivity {W/m-K}
    1855.99999999999,        !- Density {kg/m3}
    839.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    5/8 in. Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.159999999999999,       !- Conductivity {W/m-K}
    799.999999999999,        !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    912,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Membrane - Highly Reflective,  !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.75,                    !- Thermal Absorptance
    0.45,                    !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD 1,       !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Nonres_Floor_Insulation, !- Name
    MediumSmooth,            !- Roughness
    2.88291975297193,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-22.67,  !- Name
    Smooth,                  !- Roughness
    3.99201065296865,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-24.52,  !- Name
    Smooth,                  !- Roughness
    4.31888712432702,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-9.73,  !- Name
    Smooth,                  !- Roughness
    1.712828371834,          !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Name
    Roof Membrane - Highly Reflective,  !- Outside Layer
    Typical Insulation R-24.52,  !- Layer 2
    Metal Roof Surface;      !- Layer 3

  Construction,
    Typical Insulated Carpeted 8in Slab Floor,  !- Name
    8 in. Normalweight Concrete Floor,  !- Outside Layer
    Typical Carpet Pad;      !- Layer 2

  Construction,
    Typical Insulated Steel Framed Exterior Floor R-26.32,  !- Name
    25mm Stucco,             !- Outside Layer
    5/8 in. Gypsum Board,    !- Layer 2
    Typical Insulation R-22.67,  !- Layer 3
    5/8 in. Gypsum Board,    !- Layer 4
    Typical Carpet Pad;      !- Layer 5

  Construction,
    Typical Insulated Steel Framed Exterior Wall R-11.9,  !- Name
    25mm Stucco,             !- Outside Layer
    5/8 in. Gypsum Board,    !- Layer 2
    Typical Insulation R-9.73,  !- Layer 3
    5/8 in. Gypsum Board;    !- Layer 4

  Construction,
    Typical Interior Ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

  Construction,
    Typical Interior Floor,  !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    Typical Interior Wall,   !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

  Construction:FfactorGroundFloor,
    Foundation F 126 Perim 9754 Area 55742,  !- Name
    1.26343630645112,        !- F-Factor {W/m-K}
    557.41824,               !- Area {m2}
    97.536;                  !- PerimeterExposed {m}

  ScheduleTypeLimits,
    Always On Discrete Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Temperature 1,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 2,           !- Name
    ,                        !- Lower Limit Value
    0,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    AHU Supply Temp Sch Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.7777777777778;        !- Value Until Time 1

  Schedule:Day:Interval,
    Chilled Water Loop Temp - 44F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    6.66666666666669;        !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter Equipment_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter Equipment_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter Equipment_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter Equipment_SCH Wknd|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.25;                    !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.75;                    !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter Equipment_SCH Wknd|Wkdy Day 11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.75;                    !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter Equipment_SCH Wknd|Wkdy Day 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.25;                    !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter Equipment_SCH Wknd|Wkdy Day 6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.75;                    !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter Equipment_SCH Wknd|Wkdy Day 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.25;                    !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter Equipment_SCH Wknd|Wkdy Day 9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter HVACOperationSchd Default,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter HVACOperationSchd Summer Design Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter HVACOperationSchd Winter Design Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter MinOA_MotorizedDamper_Sched Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Economizer Max OA Fraction 70 pct Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- Name
    Temperature 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    -7.55;                   !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,  !- Name
    Temperature 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    -7.55;                   !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,  !- Name
    Temperature 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    -7.55;                   !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day,  !- Name
    Temperature 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    -7.09;                   !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,  !- Name
    Temperature 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    -7.24;                   !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,  !- Name
    Temperature 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    -7.4;                    !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11,  !- Name
    Temperature 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    -7.55;                   !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,  !- Name
    Temperature 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    -7.4;                    !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3,  !- Name
    Temperature 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    -7.55;                   !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,  !- Name
    Temperature 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    -7.09;                   !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,  !- Name
    Temperature 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    -7.24;                   !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6,  !- Name
    Temperature 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    -7.4;                    !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,  !- Name
    Temperature 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    -7.55;                   !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8,  !- Name
    Temperature 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    -7.09;                   !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9,  !- Name
    Temperature 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    -7.24;                   !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    9.43;                    !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    9.43;                    !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    9.43;                    !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    10.61;                   !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    10.21;                   !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    9.82;                    !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    9.43;                    !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    9.82;                    !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    9.43;                    !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    10.61;                   !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    10.21;                   !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    9.82;                    !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    9.43;                    !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    10.61;                   !- Value Until Time 1

  Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    10.21;                   !- Value Until Time 1

  Schedule:Week:Daily,
    AHU Supply Temp Sch Week Rule - Jan1-Dec31,  !- Name
    AHU Supply Temp Sch Default,  !- Sunday Schedule:Day Name
    AHU Supply Temp Sch Default,  !- Monday Schedule:Day Name
    AHU Supply Temp Sch Default,  !- Tuesday Schedule:Day Name
    AHU Supply Temp Sch Default,  !- Wednesday Schedule:Day Name
    AHU Supply Temp Sch Default,  !- Thursday Schedule:Day Name
    AHU Supply Temp Sch Default,  !- Friday Schedule:Day Name
    AHU Supply Temp Sch Default,  !- Saturday Schedule:Day Name
    AHU Supply Temp Sch Default,  !- Holiday Schedule:Day Name
    AHU Supply Temp Sch Default,  !- SummerDesignDay Schedule:Day Name
    AHU Supply Temp Sch Default,  !- WinterDesignDay Schedule:Day Name
    AHU Supply Temp Sch Default,  !- CustomDay1 Schedule:Day Name
    AHU Supply Temp Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    AHU Supply Temp Sch,     !- Name
    Temperature,             !- Schedule Type Limits Name
    AHU Supply Temp Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31,  !- Name
    Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
    Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Chilled Water Loop Temp - 44F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Jan1-Jan28,  !- Name
    DataCenter Equipment_SCH Wknd|Wkdy Day,  !- Sunday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day,  !- Monday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day,  !- Tuesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day,  !- Wednesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day,  !- Thursday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day,  !- Friday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day,  !- Saturday Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter Equipment_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter Equipment_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Jan29-Feb4,  !- Name
    DataCenter Equipment_SCH Wknd|Wkdy Day,  !- Sunday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day,  !- Monday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day,  !- Tuesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,  !- Wednesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,  !- Thursday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,  !- Friday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,  !- Saturday Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter Equipment_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter Equipment_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Feb5-Feb25,  !- Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,  !- Sunday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,  !- Monday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,  !- Tuesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,  !- Wednesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,  !- Thursday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,  !- Friday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,  !- Saturday Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter Equipment_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter Equipment_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Feb26-Mar4,  !- Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,  !- Sunday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,  !- Monday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,  !- Tuesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,  !- Wednesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,  !- Thursday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,  !- Friday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,  !- Saturday Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter Equipment_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter Equipment_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Mar5-Mar25,  !- Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,  !- Sunday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,  !- Monday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,  !- Tuesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,  !- Wednesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,  !- Thursday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,  !- Friday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,  !- Saturday Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter Equipment_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter Equipment_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Mar26-Apr1,  !- Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,  !- Sunday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,  !- Monday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,  !- Tuesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,  !- Wednesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,  !- Thursday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,  !- Friday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 3,  !- Saturday Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter Equipment_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter Equipment_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Apr2-Apr29,  !- Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 3,  !- Sunday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 3,  !- Monday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 3,  !- Tuesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 3,  !- Wednesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 3,  !- Thursday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 3,  !- Friday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 3,  !- Saturday Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter Equipment_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter Equipment_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Apr30-May6,  !- Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 3,  !- Sunday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,  !- Monday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,  !- Tuesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,  !- Wednesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,  !- Thursday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,  !- Friday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,  !- Saturday Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter Equipment_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter Equipment_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - May7-May27,  !- Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,  !- Sunday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,  !- Monday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,  !- Tuesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,  !- Wednesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,  !- Thursday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,  !- Friday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,  !- Saturday Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter Equipment_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter Equipment_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - May28-Jun3,  !- Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,  !- Sunday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,  !- Monday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,  !- Tuesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,  !- Wednesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,  !- Thursday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,  !- Friday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,  !- Saturday Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter Equipment_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter Equipment_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Jun4-Jun24,  !- Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,  !- Sunday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,  !- Monday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,  !- Tuesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,  !- Wednesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,  !- Thursday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,  !- Friday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,  !- Saturday Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter Equipment_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter Equipment_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Jun25-Jul1,  !- Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,  !- Sunday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,  !- Monday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,  !- Tuesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,  !- Wednesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,  !- Thursday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,  !- Friday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 6,  !- Saturday Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter Equipment_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter Equipment_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Jul2-Jul29,  !- Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 6,  !- Sunday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 6,  !- Monday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 6,  !- Tuesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 6,  !- Wednesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 6,  !- Thursday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 6,  !- Friday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 6,  !- Saturday Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter Equipment_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter Equipment_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Jul30-Aug5,  !- Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 6,  !- Sunday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 6,  !- Monday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,  !- Tuesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,  !- Wednesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,  !- Thursday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,  !- Friday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,  !- Saturday Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter Equipment_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter Equipment_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Aug6-Aug26,  !- Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,  !- Sunday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,  !- Monday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,  !- Tuesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,  !- Wednesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,  !- Thursday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,  !- Friday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,  !- Saturday Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter Equipment_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter Equipment_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Aug27-Sep2,  !- Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,  !- Sunday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,  !- Monday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,  !- Tuesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,  !- Wednesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,  !- Thursday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 8,  !- Friday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 8,  !- Saturday Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter Equipment_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter Equipment_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Sep3-Sep30,  !- Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 8,  !- Sunday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 8,  !- Monday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 8,  !- Tuesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 8,  !- Wednesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 8,  !- Thursday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 8,  !- Friday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 8,  !- Saturday Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter Equipment_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter Equipment_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Oct1-Oct28,  !- Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 9,  !- Sunday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 9,  !- Monday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 9,  !- Tuesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 9,  !- Wednesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 9,  !- Thursday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 9,  !- Friday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 9,  !- Saturday Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter Equipment_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter Equipment_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Oct29-Nov4,  !- Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 9,  !- Sunday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 9,  !- Monday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 9,  !- Tuesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,  !- Wednesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,  !- Thursday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,  !- Friday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,  !- Saturday Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter Equipment_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter Equipment_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Nov5-Nov25,  !- Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,  !- Sunday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,  !- Monday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,  !- Tuesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,  !- Wednesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,  !- Thursday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,  !- Friday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,  !- Saturday Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter Equipment_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter Equipment_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Nov26-Dec2,  !- Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,  !- Sunday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,  !- Monday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,  !- Tuesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,  !- Wednesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,  !- Thursday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 11,  !- Friday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 11,  !- Saturday Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter Equipment_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter Equipment_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Dec3-Dec31,  !- Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 11,  !- Sunday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 11,  !- Monday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 11,  !- Tuesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 11,  !- Wednesday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 11,  !- Thursday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 11,  !- Friday Schedule:Day Name
    DataCenter Equipment_SCH Wknd|Wkdy Day 11,  !- Saturday Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- Holiday Schedule:Day Name
    DataCenter Equipment_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter Equipment_SCH Default,  !- CustomDay1 Schedule:Day Name
    DataCenter Equipment_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    DataCenter Equipment_SCH,!- Name
    Fractional,              !- Schedule Type Limits Name
    DataCenter Equipment_SCH Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    DataCenter Equipment_SCH Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    DataCenter Equipment_SCH Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    DataCenter Equipment_SCH Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    DataCenter Equipment_SCH Week Rule - Mar5-Mar25,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    3,                       !- End Month 5
    25,                      !- End Day 5
    DataCenter Equipment_SCH Week Rule - Mar26-Apr1,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    26,                      !- Start Day 6
    4,                       !- End Month 6
    1,                       !- End Day 6
    DataCenter Equipment_SCH Week Rule - Apr2-Apr29,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    2,                       !- Start Day 7
    4,                       !- End Month 7
    29,                      !- End Day 7
    DataCenter Equipment_SCH Week Rule - Apr30-May6,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    30,                      !- Start Day 8
    5,                       !- End Month 8
    6,                       !- End Day 8
    DataCenter Equipment_SCH Week Rule - May7-May27,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    7,                       !- Start Day 9
    5,                       !- End Month 9
    27,                      !- End Day 9
    DataCenter Equipment_SCH Week Rule - May28-Jun3,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    28,                      !- Start Day 10
    6,                       !- End Month 10
    3,                       !- End Day 10
    DataCenter Equipment_SCH Week Rule - Jun4-Jun24,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    4,                       !- Start Day 11
    6,                       !- End Month 11
    24,                      !- End Day 11
    DataCenter Equipment_SCH Week Rule - Jun25-Jul1,  !- Schedule:Week Name 12
    6,                       !- Start Month 12
    25,                      !- Start Day 12
    7,                       !- End Month 12
    1,                       !- End Day 12
    DataCenter Equipment_SCH Week Rule - Jul2-Jul29,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    2,                       !- Start Day 13
    7,                       !- End Month 13
    29,                      !- End Day 13
    DataCenter Equipment_SCH Week Rule - Jul30-Aug5,  !- Schedule:Week Name 14
    7,                       !- Start Month 14
    30,                      !- Start Day 14
    8,                       !- End Month 14
    5,                       !- End Day 14
    DataCenter Equipment_SCH Week Rule - Aug6-Aug26,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    6,                       !- Start Day 15
    8,                       !- End Month 15
    26,                      !- End Day 15
    DataCenter Equipment_SCH Week Rule - Aug27-Sep2,  !- Schedule:Week Name 16
    8,                       !- Start Month 16
    27,                      !- Start Day 16
    9,                       !- End Month 16
    2,                       !- End Day 16
    DataCenter Equipment_SCH Week Rule - Sep3-Sep30,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    3,                       !- Start Day 17
    9,                       !- End Month 17
    30,                      !- End Day 17
    DataCenter Equipment_SCH Week Rule - Oct1-Oct28,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    1,                       !- Start Day 18
    10,                      !- End Month 18
    28,                      !- End Day 18
    DataCenter Equipment_SCH Week Rule - Oct29-Nov4,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    29,                      !- Start Day 19
    11,                      !- End Month 19
    4,                       !- End Day 19
    DataCenter Equipment_SCH Week Rule - Nov5-Nov25,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    5,                       !- Start Day 20
    11,                      !- End Month 20
    25,                      !- End Day 20
    DataCenter Equipment_SCH Week Rule - Nov26-Dec2,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    26,                      !- Start Day 21
    12,                      !- End Month 21
    2,                       !- End Day 21
    DataCenter Equipment_SCH Week Rule - Dec3-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    3,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

  Schedule:Week:Daily,
    DataCenter HVACOperationSchd Week Rule - Jan1-Dec31,  !- Name
    DataCenter HVACOperationSchd Default,  !- Sunday Schedule:Day Name
    DataCenter HVACOperationSchd Default,  !- Monday Schedule:Day Name
    DataCenter HVACOperationSchd Default,  !- Tuesday Schedule:Day Name
    DataCenter HVACOperationSchd Default,  !- Wednesday Schedule:Day Name
    DataCenter HVACOperationSchd Default,  !- Thursday Schedule:Day Name
    DataCenter HVACOperationSchd Default,  !- Friday Schedule:Day Name
    DataCenter HVACOperationSchd Default,  !- Saturday Schedule:Day Name
    DataCenter HVACOperationSchd Default,  !- Holiday Schedule:Day Name
    DataCenter HVACOperationSchd Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter HVACOperationSchd Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter HVACOperationSchd Default,  !- CustomDay1 Schedule:Day Name
    DataCenter HVACOperationSchd Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    DataCenter HVACOperationSchd,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    DataCenter HVACOperationSchd Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jan1-Jan28,  !- Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jan29-Feb4,  !- Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Feb5-Feb25,  !- Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Feb26-Mar4,  !- Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Mar5-Mar25,  !- Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Mar26-Apr1,  !- Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Apr2-Apr29,  !- Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Apr30-May6,  !- Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - May7-May27,  !- Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - May28-Jun3,  !- Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jun4-Jun24,  !- Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jun25-Jul1,  !- Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jul2-Jul29,  !- Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jul30-Aug5,  !- Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Aug6-Aug26,  !- Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Aug27-Sep2,  !- Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Sep3-Sep30,  !- Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Oct1-Oct28,  !- Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Oct29-Nov4,  !- Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Nov5-Nov25,  !- Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Nov26-Dec2,  !- Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Dec3-Dec31,  !- Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    LargeDataCenterHighITE ReturnApproachTemp_SCH,  !- Name
    Temperature 2,           !- Schedule Type Limits Name
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Mar5-Mar25,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    3,                       !- End Month 5
    25,                      !- End Day 5
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Mar26-Apr1,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    26,                      !- Start Day 6
    4,                       !- End Month 6
    1,                       !- End Day 6
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Apr2-Apr29,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    2,                       !- Start Day 7
    4,                       !- End Month 7
    29,                      !- End Day 7
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Apr30-May6,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    30,                      !- Start Day 8
    5,                       !- End Month 8
    6,                       !- End Day 8
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - May7-May27,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    7,                       !- Start Day 9
    5,                       !- End Month 9
    27,                      !- End Day 9
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - May28-Jun3,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    28,                      !- Start Day 10
    6,                       !- End Month 10
    3,                       !- End Day 10
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jun4-Jun24,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    4,                       !- Start Day 11
    6,                       !- End Month 11
    24,                      !- End Day 11
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jun25-Jul1,  !- Schedule:Week Name 12
    6,                       !- Start Month 12
    25,                      !- Start Day 12
    7,                       !- End Month 12
    1,                       !- End Day 12
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jul2-Jul29,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    2,                       !- Start Day 13
    7,                       !- End Month 13
    29,                      !- End Day 13
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jul30-Aug5,  !- Schedule:Week Name 14
    7,                       !- Start Month 14
    30,                      !- Start Day 14
    8,                       !- End Month 14
    5,                       !- End Day 14
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Aug6-Aug26,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    6,                       !- Start Day 15
    8,                       !- End Month 15
    26,                      !- End Day 15
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Aug27-Sep2,  !- Schedule:Week Name 16
    8,                       !- Start Month 16
    27,                      !- Start Day 16
    9,                       !- End Month 16
    2,                       !- End Day 16
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Sep3-Sep30,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    3,                       !- Start Day 17
    9,                       !- End Month 17
    30,                      !- End Day 17
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Oct1-Oct28,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    1,                       !- Start Day 18
    10,                      !- End Month 18
    28,                      !- End Day 18
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Oct29-Nov4,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    29,                      !- Start Day 19
    11,                      !- End Month 19
    4,                       !- End Day 19
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Nov5-Nov25,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    5,                       !- Start Day 20
    11,                      !- End Month 20
    25,                      !- End Day 20
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Nov26-Dec2,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    26,                      !- Start Day 21
    12,                      !- End Month 21
    2,                       !- End Day 21
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Dec3-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    3,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

  Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jan1-Jan28,  !- Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jan29-Feb4,  !- Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Feb5-Feb25,  !- Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Feb26-Mar4,  !- Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Mar5-Mar25,  !- Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Mar26-Apr1,  !- Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Apr2-Apr29,  !- Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Apr30-May6,  !- Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - May7-May27,  !- Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - May28-Jun3,  !- Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jun4-Jun24,  !- Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jun25-Jul1,  !- Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jul2-Jul29,  !- Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jul30-Aug5,  !- Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Aug6-Aug26,  !- Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Aug27-Sep2,  !- Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Sep3-Sep30,  !- Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Oct1-Oct28,  !- Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Oct29-Nov4,  !- Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Nov5-Nov25,  !- Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Nov26-Dec2,  !- Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Dec3-Dec31,  !- Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11,  !- Sunday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11,  !- Monday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11,  !- Tuesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11,  !- Wednesday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11,  !- Thursday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11,  !- Friday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11,  !- Saturday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- Holiday Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,  !- CustomDay1 Schedule:Day Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    LargeDataCenterHighITE SupplyApproachTemp_SCH,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Mar5-Mar25,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    3,                       !- End Month 5
    25,                      !- End Day 5
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Mar26-Apr1,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    26,                      !- Start Day 6
    4,                       !- End Month 6
    1,                       !- End Day 6
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Apr2-Apr29,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    2,                       !- Start Day 7
    4,                       !- End Month 7
    29,                      !- End Day 7
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Apr30-May6,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    30,                      !- Start Day 8
    5,                       !- End Month 8
    6,                       !- End Day 8
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - May7-May27,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    7,                       !- Start Day 9
    5,                       !- End Month 9
    27,                      !- End Day 9
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - May28-Jun3,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    28,                      !- Start Day 10
    6,                       !- End Month 10
    3,                       !- End Day 10
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jun4-Jun24,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    4,                       !- Start Day 11
    6,                       !- End Month 11
    24,                      !- End Day 11
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jun25-Jul1,  !- Schedule:Week Name 12
    6,                       !- Start Month 12
    25,                      !- Start Day 12
    7,                       !- End Month 12
    1,                       !- End Day 12
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jul2-Jul29,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    2,                       !- Start Day 13
    7,                       !- End Month 13
    29,                      !- End Day 13
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jul30-Aug5,  !- Schedule:Week Name 14
    7,                       !- Start Month 14
    30,                      !- Start Day 14
    8,                       !- End Month 14
    5,                       !- End Day 14
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Aug6-Aug26,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    6,                       !- Start Day 15
    8,                       !- End Month 15
    26,                      !- End Day 15
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Aug27-Sep2,  !- Schedule:Week Name 16
    8,                       !- Start Month 16
    27,                      !- Start Day 16
    9,                       !- End Month 16
    2,                       !- End Day 16
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Sep3-Sep30,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    3,                       !- Start Day 17
    9,                       !- End Month 17
    30,                      !- End Day 17
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Oct1-Oct28,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    1,                       !- Start Day 18
    10,                      !- End Month 18
    28,                      !- End Day 18
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Oct29-Nov4,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    29,                      !- Start Day 19
    11,                      !- End Month 19
    4,                       !- End Day 19
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Nov5-Nov25,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    5,                       !- Start Day 20
    11,                      !- End Month 20
    25,                      !- End Day 20
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Nov26-Dec2,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    26,                      !- Start Day 21
    12,                      !- End Month 21
    2,                       !- End Day 21
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Dec3-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    3,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

  Schedule:Constant,Always Off Discrete,,0;

  Schedule:Constant,Always On Continuous,,1;

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  AirLoopHVAC,
    CRAH,                    !- Name
    CRAH Controllers,        !- Controller List Name
    CRAHAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    CRAH Supply Branches,    !- Branch List Name
    ,                        !- Connector List Name
    CRAH Supply Inlet Node,  !- Supply Side Inlet Node Name
    CRAH Demand Outlet Node, !- Demand Side Outlet Node Name
    CRAH Demand Inlet Nodes, !- Demand Side Inlet Node Names
    CRAH Supply Outlet Nodes,!- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    CRAH Supply Outlet Nodes,!- Name
    CRAH Supply Outlet Node; !- Node 1 Name

  NodeList,
    CRAH Demand Inlet Nodes, !- Name
    CRAH Demand Inlet Node;  !- Node 1 Name

  Sizing:System,
    CRAH,                    !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    18.0000000000001,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    27.0000000000001,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    12.7777777777778,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AirLoopHVAC:ControllerList,
    CRAH Controllers,        !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    CRAH Water Clg Coil Controller;  !- Controller 1 Name

  Controller:WaterCoil,
    CRAH Water Clg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    CRAH Water Clg Coil Outlet Air Node,  !- Sensor Node Name
    CRAH Water Clg Coil Inlet Water Node,  !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    CRAHAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    CRAH Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    CRAH Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    CRAH Supply Branches,    !- Name
    CRAH Main Branch;        !- Branch 1 Name

  Branch,
    CRAH Main Branch,        !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    CRAH OA System,          !- Component 1 Name
    CRAH Supply Inlet Node,  !- Component 1 Inlet Node Name
    CRAH Mixed Air Node,     !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    CRAH Water Clg Coil,     !- Component 2 Name
    CRAH Mixed Air Node,     !- Component 2 Inlet Node Name
    CRAH Water Clg Coil Outlet Air Node,  !- Component 2 Outlet Node Name
    Humidifier:Steam:Electric,  !- Component 3 Object Type
    CRAH Electric Steam Humidifier,  !- Component 3 Name
    CRAH Water Clg Coil Outlet Air Node,  !- Component 3 Inlet Node Name
    CRAH Electric Steam Humidifier Outlet Air Node,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    CRAH Fan,                !- Component 4 Name
    CRAH Electric Steam Humidifier Outlet Air Node,  !- Component 4 Inlet Node Name
    CRAH Supply Outlet Node; !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    CRAH OA System,          !- Name
    CRAH OA System Controller List,  !- Controller List Name
    CRAH OA System Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    CRAH OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    CRAH OA Controller;      !- Controller 1 Name

  Controller:OutdoorAir,
    CRAH OA Controller,      !- Name
    CRAH Relief Air Node,    !- Relief Air Outlet Node Name
    CRAH Supply Inlet Node,  !- Return Air Node Name
    CRAH Mixed Air Node,     !- Mixed Air Node Name
    CRAH Outdoor Air Node,   !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    CRAH Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    CRAH OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    CRAH OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    CRAH OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    CRAH Outdoor Air Node;   !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    CRAH OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    CRAH OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    CRAH OA System Outdoor Air Mixer,  !- Name
    CRAH Mixed Air Node,     !- Mixed Air Node Name
    CRAH Outdoor Air Node,   !- Outdoor Air Stream Node Name
    CRAH Relief Air Node,    !- Relief Air Stream Node Name
    CRAH Supply Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    CRAH Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CRAH Supply Outlet Node, !- Reference Setpoint Node Name
    CRAH Electric Steam Humidifier Outlet Air Node,  !- Fan Inlet Node Name
    CRAH Supply Outlet Node, !- Fan Outlet Node Name
    CRAH Mixed Air Node;     !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    CRAH Water Clg Coil,     !- Name
    DataCenter HVACOperationSchd,  !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    CRAH Water Clg Coil Inlet Water Node,  !- Water Inlet Node Name
    CRAH Water Clg Coil Outlet Water Node,  !- Water Outlet Node Name
    CRAH Mixed Air Node,     !- Air Inlet Node Name
    CRAH Water Clg Coil Outlet Air Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    CRAH Water Clg Coil Outlet Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CRAH Supply Outlet Node, !- Reference Setpoint Node Name
    CRAH Electric Steam Humidifier Outlet Air Node,  !- Fan Inlet Node Name
    CRAH Supply Outlet Node, !- Fan Outlet Node Name
    CRAH Water Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

  Humidifier:Steam:Electric,
    CRAH Electric Steam Humidifier,  !- Name
    ,                        !- Availability Schedule Name
    Autosize,                !- Rated Capacity {m3/s}
    Autosize,                !- Rated Power {W}
    ,                        !- Rated Fan Power {W}
    ,                        !- Standby Power {W}
    CRAH Water Clg Coil Outlet Air Node,  !- Air Inlet Node Name
    CRAH Electric Steam Humidifier Outlet Air Node;  !- Air Outlet Node Name

  SetpointManager:SingleZone:Humidity:Minimum,
    Setpoint Manager Single Zone Humidity Minimum 1,  !- Name
    CRAH Electric Steam Humidifier Outlet Air Node,  !- Setpoint Node or NodeList Name
    DataCenter ZN Zone Air Node;  !- Control Zone Air Node Name

  SetpointManager:MixedAir,
    CRAH Electric Steam Humidifier Outlet Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    CRAH Supply Outlet Node, !- Reference Setpoint Node Name
    CRAH Electric Steam Humidifier Outlet Air Node,  !- Fan Inlet Node Name
    CRAH Supply Outlet Node, !- Fan Outlet Node Name
    CRAH Electric Steam Humidifier Outlet Air Node;  !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    CRAH Fan,                !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6253,                  !- Fan Total Efficiency
    1389.9161178,            !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.1,                     !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.962,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.027828,                !- Fan Power Coefficient 1
    0.026583,                !- Fan Power Coefficient 2
    -0.087069,               !- Fan Power Coefficient 3
    1.03092,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    CRAH Electric Steam Humidifier Outlet Air Node,  !- Air Inlet Node Name
    CRAH Supply Outlet Node, !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  SetpointManager:Scheduled,
    CRAH supply air setpoint manager,  !- Name
    Temperature,             !- Control Variable
    AHU Supply Temp Sch,     !- Schedule Name
    CRAH Supply Outlet Node; !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    CRAH CRAH Demand Inlet Node Supply Path,  !- Name
    CRAH Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    CRAH Demand Inlet Node,  !- Inlet Node Name
    DataCenter ZN VAV terminal Inlet Air Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    CRAH Return Path,        !- Name
    CRAH Demand Outlet Node, !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    CRAH Demand Outlet Node, !- Outlet Node Name
    DataCenter ZN Return Air Node;  !- Inlet 1 Node Name

  PlantLoop,
    Chilled Water Loop,      !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Chilled Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    40,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Chilled Water Loop Supply Inlet Node,  !- Plant Side Inlet Node Name
    Chilled Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
    Chilled Water Loop Supply Branches,  !- Plant Side Branch List Name
    Chilled Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Chilled Water Loop Demand Inlet Node,  !- Demand Side Inlet Node Name
    Chilled Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
    Chilled Water Loop Demand Branches,  !- Demand Side Branch List Name
    Chilled Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    CommonPipe;              !- Common Pipe Simulation

  Sizing:Plant,
    Chilled Water Loop,      !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.66666666666669,        !- Design Loop Exit Temperature {C}
    5.61111111111111,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Chilled Water Loop Supply Branches,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Supply Branch 1,  !- Branch 2 Name
    Chilled Water Loop Supply Branch 2,  !- Branch 3 Name
    Chilled Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chilled Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop Supply Splitter,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chilled Water Loop Supply Mixer,  !- Name
    Chilled Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Chilled Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    Integrated Waterside Economizer Heat Exchanger,  !- Component 1 Name
    Chilled Water Loop Supply Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Primary Pump Inlet Water Node,  !- Component 1 Outlet Node Name
    Pump:ConstantSpeed,      !- Component 2 Object Type
    Chilled Water Loop Primary Pump,  !- Component 2 Name
    Chilled Water Loop Primary Pump Inlet Water Node,  !- Component 2 Inlet Node Name
    Chilled Water Loop Primary Pump Outlet Water Node;  !- Component 2 Outlet Node Name

  HeatExchanger:FluidToFluid,
    Integrated Waterside Economizer Heat Exchanger,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Integrated Waterside Economizer Heat Exchanger Demand Inlet Water Node,  !- Loop Demand Side Inlet Node Name
    Integrated Waterside Economizer Heat Exchanger Demand Outlet Water Node,  !- Loop Demand Side Outlet Node Name
    Autosize,                !- Loop Demand Side Design Flow Rate {m3/s}
    Chilled Water Loop Supply Inlet Node,  !- Loop Supply Side Inlet Node Name
    Chilled Water Loop Primary Pump Inlet Water Node,  !- Loop Supply Side Outlet Node Name
    Autosize,                !- Loop Supply Side Design Flow Rate {m3/s}
    CounterFlow,             !- Heat Exchange Model Type
    Autosize,                !- Heat Exchanger U-Factor Times Area Value {W/K}
    CoolingDifferentialOnOff,!- Control Type
    Chilled Water Loop Primary Pump Inlet Water Node,  !- Heat Exchanger Setpoint Node Name
    0,                       !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
    FreeCooling,             !- Heat Transfer Metering End Use Type
    ,                        !- Component Override Loop Supply Side Inlet Node Name
    ,                        !- Component Override Loop Demand Side Inlet Node Name
    Loop,                    !- Component Override Cooling Control Temperature Mode
    1,                       !- Sizing Factor
    1.66666666666669,        !- Operation Minimum Temperature Limit {C}
    22.2222222222223;        !- Operation Maximum Temperature Limit {C}

  SetpointManager:Scheduled,
    Chilled Water Loop Setpoint Manager 2,  !- Name
    Temperature,             !- Control Variable
    Chilled Water Loop Temp - 44F,  !- Schedule Name
    Chilled Water Loop Primary Pump Inlet Water Node;  !- Setpoint Node or NodeList Name

  Pump:ConstantSpeed,
    Chilled Water Loop Primary Pump,  !- Name
    Chilled Water Loop Primary Pump Inlet Water Node,  !- Inlet Node Name
    Chilled Water Loop Primary Pump Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    44836.0038,              !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.934164,                !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    General;                 !- End-Use Subcategory

  Branch,
    Chilled Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton,  !- Component 1 Name
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Supply Inlet Water Node,  !- Component 1 Inlet Node Name
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Supply Outlet Water Node;  !- Component 1 Outlet Node Name

  Chiller:Electric:EIR,
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton,  !- Name
    Autosize,                !- Reference Capacity {W}
    6.28035714285714,        !- Reference COP {W/W}
    6.66666666666669,        !- Reference Leaving Chilled Water Temperature {C}
    35.0000000000001,        !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ChlrWtrCentPathAAllEIRRatio_fQRatio,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Supply Inlet Water Node,  !- Chilled Water Inlet Node Name
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Supply Outlet Water Node,  !- Chilled Water Outlet Node Name
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Demand Inlet Water Node,  !- Condenser Inlet Node Name
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Demand Outlet Water Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.22222222222229,        !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1,                       !- Sizing Factor
    0,                       !- Basin Heater Capacity {W/K}
    10,                      !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    1,                       !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                        !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                 !- End-Use Subcategory

  Curve:Biquadratic,
    WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT,  !- Name
    0.536234,                !- Coefficient1 Constant
    0.005581,                !- Coefficient2 x
    -0.0013654,              !- Coefficient3 x**2
    0.0488966,               !- Coefficient4 y
    -0.0012018,              !- Coefficient5 y**2
    0.0010523,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Biquadratic,
    WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT,  !- Name
    1.0821822,               !- Coefficient1 Constant
    0.0042977,               !- Coefficient2 x
    -0.0013182,              !- Coefficient3 x**2
    -0.0260781,              !- Coefficient4 y
    0.0008256,               !- Coefficient5 y**2
    -0.0006013,              !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Quadratic,
    ChlrWtrCentPathAAllEIRRatio_fQRatio,  !- Name
    0.222149,                !- Coefficient1 Constant
    0.503156,                !- Coefficient2 x
    0.256905,                !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.28;                    !- Minimum Curve Output

  SetpointManager:Scheduled,
    Chilled Water Loop Setpoint Manager 1,  !- Name
    Temperature,             !- Control Variable
    Chilled Water Loop Temp - 44F,  !- Schedule Name
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Supply Outlet Water Node;  !- Setpoint Node or NodeList Name

  Branch,
    Chilled Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Chiller Bypass,  !- Component 1 Name
    Chilled Water Loop Chiller Bypass Inlet Water Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Chiller Bypass Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Chiller Bypass,  !- Name
    Chilled Water Loop Chiller Bypass Inlet Water Node,  !- Inlet Node Name
    Chilled Water Loop Chiller Bypass Outlet Water Node;  !- Outlet Node Name

  Branch,
    Chilled Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Supply Outlet,  !- Component 1 Name
    Chilled Water Loop Supply Outlet Inlet Water Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Supply Outlet,  !- Name
    Chilled Water Loop Supply Outlet Inlet Water Node,  !- Inlet Node Name
    Chilled Water Loop Supply Outlet Node;  !- Outlet Node Name

  SetpointManager:Scheduled,
    Chilled Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Chilled Water Loop Temp - 44F,  !- Schedule Name
    Chilled Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    Chilled Water Loop Demand Branches,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Demand Branch 1,  !- Branch 2 Name
    Chilled Water Loop Demand Branch 2,  !- Branch 3 Name
    Chilled Water Loop Demand Bypass Branch,  !- Branch 4 Name
    Chilled Water Loop Demand Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    Chilled Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop Demand Splitter,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Chilled Water Loop Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    Chilled Water Loop Demand Mixer,  !- Name
    Chilled Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Chilled Water Loop Demand Bypass Branch;  !- Inlet Branch 3 Name

  Branch,
    Chilled Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Inlet,  !- Component 1 Name
    Chilled Water Loop Demand Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Secondary Pump Inlet Water Node,  !- Component 1 Outlet Node Name
    Pump:VariableSpeed,      !- Component 2 Object Type
    Chilled Water Loop Secondary Pump,  !- Component 2 Name
    Chilled Water Loop Secondary Pump Inlet Water Node,  !- Component 2 Inlet Node Name
    Chilled Water Loop Secondary Pump Outlet Water Node;  !- Component 2 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Demand Inlet,  !- Name
    Chilled Water Loop Demand Inlet Node,  !- Inlet Node Name
    Chilled Water Loop Secondary Pump Inlet Water Node;  !- Outlet Node Name

  Pump:VariableSpeed,
    Chilled Water Loop Secondary Pump,  !- Name
    Chilled Water Loop Secondary Pump Inlet Water Node,  !- Inlet Node Name
    Chilled Water Loop Secondary Pump Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    134508.0114,             !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.955395,                !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.0205,                  !- Coefficient 2 of the Part Load Performance Curve
    0.4101,                  !- Coefficient 3 of the Part Load Performance Curve
    0.5753,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    Chilled Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Coil Bypass,  !- Component 1 Name
    Chilled Water Loop Coil Bypass Inlet Water Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Coil Bypass Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Coil Bypass,  !- Name
    Chilled Water Loop Coil Bypass Inlet Water Node,  !- Inlet Node Name
    Chilled Water Loop Coil Bypass Outlet Water Node;  !- Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    CRAH Water Clg Coil,     !- Component 1 Name
    CRAH Water Clg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    CRAH Water Clg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Demand Bypass Pipe,  !- Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Chilled Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Outlet,  !- Component 1 Name
    Chilled Water Loop Demand Outlet Inlet Water Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Demand Outlet,  !- Name
    Chilled Water Loop Demand Outlet Inlet Water Node,  !- Inlet Node Name
    Chilled Water Loop Demand Outlet Node;  !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Chilled Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete,      !- Control Scheme 1 Schedule Name
    PlantEquipmentOperation:ComponentSetpoint,  !- Control Scheme 2 Object Type
    Chilled Water Loop Setpoint Operation Scheme,  !- Control Scheme 2 Name
    Always On Discrete;      !- Control Scheme 2 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Chilled Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Chilled Water Loop Cooling Equipment List,  !- Name
    HeatExchanger:FluidToFluid,  !- Equipment 1 Object Type
    Integrated Waterside Economizer Heat Exchanger,  !- Equipment 1 Name
    Chiller:Electric:EIR,    !- Equipment 2 Object Type
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton;  !- Equipment 2 Name

  PlantEquipmentOperation:ComponentSetpoint,
    Chilled Water Loop Setpoint Operation Scheme,  !- Name
    HeatExchanger:FluidToFluid,  !- Equipment 1 Object Type
    Integrated Waterside Economizer Heat Exchanger,  !- Equipment 1 Name
    Chilled Water Loop Supply Inlet Node,  !- Demand Calculation 1 Node Name
    Chilled Water Loop Primary Pump Inlet Water Node,  !- Setpoint 1 Node Name
    Autosize,                !- Component 1 Flow Rate {m3/s}
    Cooling,                 !- Operation 1 Type
    Chiller:Electric:EIR,    !- Equipment 2 Object Type
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton,  !- Equipment 2 Name
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Supply Inlet Water Node,  !- Demand Calculation 2 Node Name
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Supply Outlet Water Node,  !- Setpoint 2 Node Name
    Autosize,                !- Component 2 Flow Rate {m3/s}
    Cooling;                 !- Operation 2 Type

  PlantLoop,
    Condenser Water Loop,    !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Condenser Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Condenser Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Condenser Water Loop Supply Inlet Node,  !- Plant Side Inlet Node Name
    Condenser Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
    Condenser Water Loop Supply Branches,  !- Plant Side Branch List Name
    Condenser Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Condenser Water Loop Demand Inlet Node,  !- Demand Side Inlet Node Name
    Condenser Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
    Condenser Water Loop Demand Branches,  !- Demand Side Branch List Name
    Condenser Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

  Sizing:Plant,
    Condenser Water Loop,    !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4444444444445,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    Coincident,              !- Sizing Option
    6,                       !- Zone Timesteps in Averaging Window
    GlobalCoolingSizingFactor;  !- Coincident Sizing Factor Mode

  BranchList,
    Condenser Water Loop Supply Branches,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Supply Branch 1,  !- Branch 2 Name
    Condenser Water Loop Supply Branch 2,  !- Branch 3 Name
    Condenser Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Condenser Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Water Loop Supply Splitter,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Condenser Water Loop Supply Mixer,  !- Name
    Condenser Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Condenser Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Condenser Water Loop Constant Pump,  !- Component 1 Name
    Condenser Water Loop Supply Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Constant Pump Outlet Water Node;  !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    Condenser Water Loop Constant Pump,  !- Name
    Condenser Water Loop Supply Inlet Node,  !- Inlet Node Name
    Condenser Water Loop Constant Pump Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    148556.625924,           !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.964494,                !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    General;                 !- End-Use Subcategory

  Branch,
    Condenser Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp,  !- Component 1 Name
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp Inlet Water Node,  !- Component 1 Inlet Node Name
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp Outlet Water Node;  !- Component 1 Outlet Node Name

  CoolingTower:SingleSpeed,
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp,  !- Name
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp Inlet Water Node,  !- Water Inlet Node Name
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp Outlet Water Node,  !- Water Outlet Node Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    128754.932438307,        !- Design Fan Power {W}
    Autosize,                !- Design U-Factor Times Area Value {W/K}
    Autosize,                !- Free Convection Regime Air Flow Rate {m3/s}
    0.1,                     !- Free Convection Regime Air Flow Rate Sizing Factor
    Autosize,                !- Free Convection Regime U-Factor Times Area Value {W/K}
    0.1,                     !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1.25,                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    0,                       !- Free Convection Capacity {W}
    0.1,                     !- Free Convection Nominal Capacity Sizing Factor
    35,                      !- Design Inlet Air Dry-Bulb Temperature {C}
    25.6,                    !- Design Inlet Air Wet-Bulb Temperature {C}
    Autosize,                !- Design Approach Temperature {deltaC}
    Autosize,                !- Design Range Temperature {deltaC}
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode (changed from LossFactor; the 0.2 below was being interpreted as 20%/K instead of 0.2%/K, producing 100x too much makeup water)
    0.2,                     !- Evaporation Loss Factor {percent/K}  (ignored under SaturatedExit)
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    2,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    0.33,                    !- Cell Minimum  Water Flow Rate Fraction
    2.5,                     !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

  Branch,
    Condenser Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Cooling Tower Bypass,  !- Component 1 Name
    Condenser Water Loop Cooling Tower Bypass Inlet Water Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Cooling Tower Bypass Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Cooling Tower Bypass,  !- Name
    Condenser Water Loop Cooling Tower Bypass Inlet Water Node,  !- Inlet Node Name
    Condenser Water Loop Cooling Tower Bypass Outlet Water Node;  !- Outlet Node Name

  Branch,
    Condenser Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Supply Outlet,  !- Component 1 Name
    Condenser Water Loop Supply Outlet Inlet Water Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Supply Outlet,  !- Name
    Condenser Water Loop Supply Outlet Inlet Water Node,  !- Inlet Node Name
    Condenser Water Loop Supply Outlet Node;  !- Outlet Node Name

  SetpointManager:FollowOutdoorAirTemperature,
    Condenser Water Loop Setpoint Manager Follow OATwb with 5.0F Approach,  !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    2.77777777777779,        !- Offset Temperature Difference {deltaC}
    29.4444444444445,        !- Maximum Setpoint Temperature {C}
    5.5555555555556,         !- Minimum Setpoint Temperature {C}
    Condenser Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    Condenser Water Loop Demand Branches,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Demand Branch 1,  !- Branch 2 Name
    Condenser Water Loop Demand Branch 2,  !- Branch 3 Name
    Condenser Water Loop Demand Branch 3,  !- Branch 4 Name
    Condenser Water Loop Demand Bypass Branch,  !- Branch 5 Name
    Condenser Water Loop Demand Outlet Branch;  !- Branch 6 Name

  ConnectorList,
    Condenser Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Water Loop Demand Splitter,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Condenser Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Condenser Water Loop Demand Bypass Branch;  !- Outlet Branch 4 Name

  Connector:Mixer,
    Condenser Water Loop Demand Mixer,  !- Name
    Condenser Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Condenser Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Condenser Water Loop Demand Bypass Branch;  !- Inlet Branch 4 Name

  Branch,
    Condenser Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Inlet,  !- Component 1 Name
    Condenser Water Loop Demand Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Inlet Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Demand Inlet,  !- Name
    Condenser Water Loop Demand Inlet Node,  !- Inlet Node Name
    Condenser Water Loop Demand Inlet Outlet Water Node;  !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Chiller Bypass,  !- Component 1 Name
    Condenser Water Loop Chiller Bypass Inlet Water Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Chiller Bypass Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Chiller Bypass,  !- Name
    Condenser Water Loop Chiller Bypass Inlet Water Node,  !- Inlet Node Name
    Condenser Water Loop Chiller Bypass Outlet Water Node;  !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton,  !- Component 1 Name
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Demand Inlet Water Node,  !- Component 1 Inlet Node Name
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Demand Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Condenser Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    Integrated Waterside Economizer Heat Exchanger,  !- Component 1 Name
    Integrated Waterside Economizer Heat Exchanger Demand Inlet Water Node,  !- Component 1 Inlet Node Name
    Integrated Waterside Economizer Heat Exchanger Demand Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Condenser Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Demand Bypass Pipe,  !- Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Outlet,  !- Component 1 Name
    Condenser Water Loop Demand Outlet Inlet Water Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Demand Outlet,  !- Name
    Condenser Water Loop Demand Outlet Inlet Water Node,  !- Inlet Node Name
    Condenser Water Loop Demand Outlet Node;  !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Condenser Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Condenser Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Condenser Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Condenser Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Condenser Water Loop Cooling Equipment List,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp;  !- Equipment 1 Name

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

  Site:Location,
    Tampa-MacDill AFB_FL_USA,!- Name
    27.85,                   !- Latitude {deg}
    -82.52,                  !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    8;                       !- Elevation {m}

  Site:GroundTemperature:FCfactorMethod,24.2,18.9,15.7,13.6,15.5,17.1,21.2,26.9,27.6,27.9,27.4,26.2;

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    21.85,                   !- Annual Average Outdoor Air Temperature {C}
    14.3;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

  SizingPeriod:DesignDay,
    Tampa-MacDill.AFB_FL_USA Ann Clg .4% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.9,                    !- Maximum Dry-Bulb Temperature {C}
    7.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101229,                  !- Barometric Pressure {Pa}
    3.1,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.491,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.016,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Tampa-MacDill.AFB_FL_USA Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    4.6,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    4.6,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101229,                  !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    10,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  Curve:Biquadratic,
    Curve Biquadratic 3,     !- Name
    -0.035289,               !- Coefficient1 Constant
    1,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.0015684,               !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    -10,                     !- Minimum Value of y
    99;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 4,     !- Name
    -1.025,                  !- Coefficient1 Constant
    0.9,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.05,                    !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    -10,                     !- Minimum Value of y
    99;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    99;                      !- Maximum Value of x

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:VariableDictionary,IDF,Unsorted;

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  ! ── Hourly outputs added for air vs liquid-cooled comparison ─────────────

  ! ITE air-cooled server load and temperatures
  Output:Variable,
    LargeDataCenterHighITE StandaloneDataCenter IT equipment 1,
    ITE CPU Electricity Rate, Hourly;

  Output:Variable,
    LargeDataCenterHighITE StandaloneDataCenter IT equipment 1,
    ITE Fan Electricity Rate, Hourly;

  Output:Variable,
    LargeDataCenterHighITE StandaloneDataCenter IT equipment 1,
    ITE CPU Electricity Energy, Hourly;

  Output:Variable,
    LargeDataCenterHighITE StandaloneDataCenter IT equipment 1,
    ITE Supply Air Temperature, Hourly;

  Output:Variable,
    LargeDataCenterHighITE StandaloneDataCenter IT equipment 1,
    ITE Return Air Temperature, Hourly;

  Output:Variable,
    LargeDataCenterHighITE StandaloneDataCenter IT equipment 1,
    ITE UPS Heat Gain to Zone Rate, Hourly;

  Output:Variable,
    LargeDataCenterHighITE StandaloneDataCenter IT equipment 1,
    ITE CPU Heat Gain to Zone Rate, Hourly;

  Output:Variable,
    LargeDataCenterHighITE StandaloneDataCenter IT equipment 1,
    ITE Fan Heat Gain to Zone Rate, Hourly;

  ! Chiller temperatures and power
  Output:Variable,
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton,
    Chiller COP, Hourly;

  Output:Variable,
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton,
    Chiller Electricity Rate, Hourly;

  Output:Variable,
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton,
    Chiller Evaporator Cooling Rate, Hourly;

  Output:Variable,
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton,
    Chiller Evaporator Inlet Temperature, Hourly;

  Output:Variable,
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton,
    Chiller Evaporator Outlet Temperature, Hourly;

  Output:Variable,
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton,
    Chiller Condenser Inlet Temperature, Hourly;

  Output:Variable,
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton,
    Chiller Condenser Outlet Temperature, Hourly;

  ! Pump power
  Output:Variable, *, Pump Electricity Rate, Hourly;

  ! Zone and outdoor conditions
  Output:Variable, *, Zone Mean Air Temperature, Hourly;
  Output:Variable, *, Site Outdoor Air Drybulb Temperature, Hourly;
  Output:Variable, *, Site Outdoor Air Wetbulb Temperature, Hourly;

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


  ! ============================================================
  ! Added 2026-08-31: hourly meters for PUE / WUE / EUE time series
  ! ============================================================
  Output:Meter, Electricity:Facility, Hourly;
  Output:Meter, InteriorEquipment:Electricity, Hourly;
  Output:Meter, ITE-CPU:InteriorEquipment:Electricity, Hourly;
  Output:Meter, ITE-Fans:InteriorEquipment:Electricity, Hourly;
  Output:Meter, ITE-UPS:InteriorEquipment:Electricity, Hourly;
  Output:Meter, Cooling:Electricity, Hourly;
  Output:Meter, Fans:Electricity, Hourly;
  Output:Meter, Pumps:Electricity, Hourly;
  Output:Meter, HeatRejection:Electricity, Hourly;
  Output:Meter, InteriorLights:Electricity, Hourly;
  Output:Meter, Humidifier:Electricity, Hourly;
  Output:Meter, MainsWater:Facility, Hourly;
  Output:Meter, Water:Facility, Hourly;
  Output:Variable, Environment, Site Outdoor Air Drybulb Temperature, Hourly;
  Output:Variable, Environment, Site Outdoor Air Wetbulb Temperature, Hourly;
